,Feixe/Cabo,Bitola [MCM],Normal [A],Emerg. [A],r1 [Ω/km],x1 [Ω/km],b1 [μS/km],r0 [Ω/km],x0 [Ω/km],b0 [μS/km],Zc [Ω/km],Pn [MW],Ir [A]
0,1 x Grosbeak,636,640,865,0.1018,0.4894,3.3753,0.4473,1.4291,2.2222,380.781,138.925,349.0
1,1 x Gannet,666,660,890,0.0972,0.4874,3.3888,0.4432,1.4262,2.2313,379.245,139.488,350.0
2,1 x Starling,716,690,930,0.0907,0.4849,3.4083,0.4362,1.4245,2.237,377.187,140.249,352.0
3,1 x Drake,795,735,995,0.0818,0.4812,3.4376,0.4272,1.421,2.2487,374.141,141.391,355.0
4,1 x Tern,795,730,985,0.0819,0.4856,3.4069,0.4147,1.448,2.1626,377.537,140.119,352.0
5,1 x Ruddy,900,785,1065,0.0726,0.4813,3.4423,0.4065,1.4416,2.1828,373.924,141.473,355.0
6,1 x Rail,954,810,1100,0.0686,0.4788,3.4575,0.3995,1.4444,2.173,372.131,142.154,357.0
7,1 x Ortolan,1033,850,1155,0.0636,0.4757,3.4796,0.3934,1.4432,2.176,369.745,143.072,359.0
8,1 x Bluejay,1113,890,1210,0.0593,0.4732,3.5013,0.389,1.4409,2.1837,367.627,143.896,361.0
9,2 x Hawk,477,1070,1430,0.068,0.3515,4.6802,0.4158,1.2872,2.743,274.05,193.03,485.0
10,2 x Dove,556,1175,1580,0.0583,0.3484,4.7198,0.4049,1.2861,2.7463,271.692,194.706,489.0
11,2 x Squab,605,1235,1660,0.0538,0.3469,4.739,0.3979,1.2889,2.7321,270.557,195.523,491.0
12,2 x Grosbeak,636,1275,1715,0.0511,0.346,4.7537,0.3966,1.2858,2.7476,269.788,196.08,492.0
13,2 x Gannet,666,1310,1765,0.0489,0.345,4.7674,0.3949,1.2838,2.7571,269.01,196.647,494.0
14,2 x Starling,716,1370,1845,0.0456,0.3438,4.7864,0.3911,1.2834,2.7593,268.008,197.382,495.0
15,2 x Drake,795,1460,1970,0.0411,0.3419,4.8152,0.3866,1.2817,2.7679,266.466,198.524,498.0
16,2 x Tern,795,1445,1950,0.0411,0.3442,4.7776,0.3739,1.3066,2.6456,268.411,197.086,495.0
17,2 x Ruddy,900,1555,2105,0.0365,0.342,4.813,0.3704,1.3023,2.6659,266.566,198.45,498.0
18,2 x Rail,954,1610,2185,0.0345,0.3408,4.8263,0.3653,1.3065,2.6456,265.731,199.073,500.0
19,2 x Ortolan,1033,1690,2295,0.032,0.3392,4.8473,0.3618,1.3068,2.6436,264.532,199.976,502.0
20,2 x Bluejay,1113,1765,2400,0.0298,0.338,4.8683,0.3595,1.3057,2.6489,263.493,200.764,504.0
